<!DOCTYPE html><html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Sample review — small office, Taipei (DOE prototype with two seeded faults) — prereview</title><style>
:root{--fail:#b42318;--fail-bg:#fef3f2;--review:#b54708;--review-bg:#fffaeb;--pass:#067647;--pass-bg:#ecfdf3;
--info:#344054;--info-bg:#f2f4f7;--skip:#667085;--skip-bg:#f9fafb;--ink:#101828;--muted:#475467;--line:#e4e7ec;
--accent:#1d4ed8}
*{box-sizing:border-box}
body{margin:0;font:15px/1.55 -apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Noto Sans TC","Helvetica Neue",Arial,sans-serif;
color:var(--ink);background:#f6f7f9}
main{max-width:1120px;margin:0 auto;padding:32px 24px 64px}
h1{font-size:26px;margin:0 0 4px;letter-spacing:-.01em}
h2{font-size:19px;margin:36px 0 12px;padding-bottom:6px;border-bottom:1px solid var(--line)}
h3{font-size:16px;margin:0}
.sub{color:var(--muted);margin:0 0 20px}
.grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(150px,1fr));gap:12px;margin:18px 0}
.stat{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px 14px}
.stat b{display:block;font-size:26px;line-height:1.2}
.stat span{color:var(--muted);font-size:13px}
.verdict{border-radius:12px;padding:16px 18px;margin:8px 0 4px;font-size:16px;border:1px solid}
.verdict.fail{background:var(--fail-bg);border-color:#fecdca;color:#7a271a}
.verdict.review{background:var(--review-bg);border-color:#fedf89;color:#7a2e0e}
.verdict.pass{background:var(--pass-bg);border-color:#abefc6;color:#074d31}
table{border-collapse:collapse;width:100%;background:#fff;font-size:13.5px}
th,td{border-bottom:1px solid var(--line);padding:6px 8px;text-align:left;vertical-align:top}
th{background:#f9fafb;font-weight:600;color:var(--muted)}
td.num,th.num{text-align:right;font-variant-numeric:tabular-nums}
.card{background:#fff;border:1px solid var(--line);border-left:4px solid var(--info);border-radius:10px;padding:14px 16px;margin:10px 0}
.card.FAIL{border-left-color:var(--fail)}.card.REVIEW{border-left-color:var(--review)}
.card.PASS{border-left-color:var(--pass)}.card.SKIPPED{border-left-color:var(--skip)}
.head{display:flex;gap:10px;align-items:baseline;flex-wrap:wrap}
.pill{font-size:12px;font-weight:700;letter-spacing:.03em;border-radius:999px;padding:2px 9px}
.pill.FAIL{color:var(--fail);background:var(--fail-bg)}.pill.REVIEW{color:var(--review);background:var(--review-bg)}
.pill.PASS{color:var(--pass);background:var(--pass-bg)}.pill.INFO{color:var(--info);background:var(--info-bg)}
.pill.SKIPPED{color:var(--skip);background:var(--skip-bg)}
.model{color:var(--muted);font-size:13px}
.rid{color:var(--muted);font:12px ui-monospace,SFMono-Regular,Menlo,monospace;margin-left:auto}
.msg{margin:6px 0 4px}
.clause{color:var(--muted);font-size:12.5px;margin:4px 0}
.fixes{margin:6px 0 0 0;padding-left:20px}
.fixes li{margin:2px 0}
.objs{font:12px ui-monospace,SFMono-Regular,Menlo,monospace;color:#344054;margin-top:6px;word-break:break-word}
details{margin-top:8px}
summary{cursor:pointer;color:var(--accent);font-size:13px}
.passlist{background:#fff;border:1px solid var(--line);border-radius:10px;padding:10px 14px;margin:10px 0}
.passlist li{margin:4px 0}
.todo{background:#fff;border:1px solid var(--line);border-radius:10px;padding:12px 14px 12px 36px}
.todo li{margin:6px 0}.todo a{color:var(--ink);font-weight:600;text-decoration:none}
.todo a:hover{text-decoration:underline}
.diag{display:grid;grid-template-columns:1fr;gap:10px}
.tag{display:inline-block;font-size:12px;border-radius:6px;padding:1px 7px;background:#eef4ff;color:#1e40af;margin-right:6px}
.note{color:var(--muted);font-size:13px}
footer{margin-top:40px;color:var(--muted);font-size:13px}
code{font:12.5px ui-monospace,SFMono-Regular,Menlo,monospace;background:#f2f4f7;padding:1px 4px;border-radius:4px}
@media print{body{background:#fff}.card,.stat,table{break-inside:avoid}details{display:block}}
</style></head><body><main><h1>Sample review — small office, Taipei (DOE prototype with two seeded faults)</h1><p class="sub">EnergyPlus pre-submission review · ASHRAE 90.1-2010 Appendix G (LEED v4) · prereview 0.1.0 · 2026-11-27 00:49</p><div class="verdict fail">Not ready to submit: 3 FAIL findings (issues a reviewer is likely to reject) and 0 more to check or justify.</div><div class="grid"><div class="stat"><b style="color:var(--fail)">3</b><span>Fail</span></div><div class="stat"><b style="color:var(--review)">0</b><span>Review</span></div><div class="stat"><b style="color:var(--pass)">36</b><span>Pass</span></div><div class="stat"><b style="color:var(--info)">6</b><span>Info</span></div><div class="stat"><b style="color:var(--skip)">0</b><span>Skipped</span></div></div><h2>What to fix first</h2><ol class="todo"><li><span class="pill FAIL">FAIL</span> <a href="#f-umlh-300-proposed">Unmet load hours ≤ 300</a> — Proposed<div class="note">1,192.8 unmet load hours: time with at least one zone outside setpoint while occupied (limit 300 for the proposed and each baseline). Main contributor: PERIMETER_ZN_1 (cooling, 1186 h) — Capacity-limited, and a component serving the zone is…</div></li><li><span class="pill FAIL">FAIL</span> <a href="#f-cons-equip-total-">Interior equipment energy the same</a><div class="note">Annual interior equipment (plug and process) energy differs between proposed and baseline.</div></li><li><span class="pill FAIL">FAIL</span> <a href="#f-cons-plug-">Receptacle loads the same</a><div class="note">Electric equipment power (level × schedule) differs between proposed and baseline in 5 zones.</div></li></ol><h2>Models reviewed</h2><table><thead><tr><th>Model</th><th>Role</th><th>EnergyPlus</th><th>Weather</th><th>Hours</th><th>Rotation</th><th>Conditioned area (m²)</th><th>Folder</th></tr></thead><tbody><tr><td>Proposed</td><td>proposed</td><td>26.2.0</td><td>Taipei NOR TWN SRC-TMYx WMO#=589680</td><td class="num">8760</td><td>0°</td><td class="num">511</td><td>fl3/runs/faults/F07</td></tr><tr><td>Baseline 0°</td><td>baseline</td><td>26.2.0</td><td>Taipei NOR TWN SRC-TMYx WMO#=589680</td><td class="num">8760</td><td>0°</td><td class="num">511</td><td>fl3/runs/faults/F16</td></tr><tr><td>Baseline 90°</td><td>baseline</td><td>26.2.0</td><td>Taipei NOR TWN SRC-TMYx WMO#=589680</td><td class="num">8760</td><td>90°</td><td class="num">511</td><td>fl3/runs/OS/B090</td></tr><tr><td>Baseline 180°</td><td>baseline</td><td>26.2.0</td><td>Taipei NOR TWN SRC-TMYx WMO#=589680</td><td class="num">8760</td><td>180°</td><td class="num">511</td><td>fl3/runs/OS/B180</td></tr><tr><td>Baseline 270°</td><td>baseline</td><td>26.2.0</td><td>Taipei NOR TWN SRC-TMYx WMO#=589680</td><td class="num">8760</td><td>270°</td><td class="num">511</td><td>fl3/runs/OS/B270</td></tr></tbody></table><h2>Simulation health</h2><div class="card INFO"><div class="head"><span class="pill INFO">INFO</span><h3>Other warnings (informational or rare)</h3><span class="rid">HEALTH-INFO</span></div><p class="msg">8 kinds of warning across 5 models. Rows marked “Not in the knowledge base” are rare warnings prereview cannot explain; the others are known to be informational.</p><p class="note">Unused objects — Proposed: 22 schedules, 23 constructions; Baseline 0°: 22 schedules, 23 constructions; Baseline 90°: 22 schedules, 23 constructions; Baseline 180°: 22 schedules, 23 constructions; Baseline 270°: 22 schedules, 23 constructions</p><details><summary>Warnings by model (8 rows)</summary><table><thead><tr><th>Topic</th><th>Example message</th><th>Proposed</th><th>Baseline 0°</th><th>Baseline 90°</th><th>Baseline 180°</th><th>Baseline 270°</th><th>What it means</th></tr></thead><tbody><tr><td>DX coil airflow per capacity outside the normal range</td><td>Sizing: Coil:Cooling:DX:SingleSpeed &quot;PSZ-AC:2 HEAT PUMP DX COOLING COIL&quot;: Rated air volume</td><td class="num">159701</td><td></td><td></td><td></td><td></td><td>The coil&#x27;s airflow per unit capacity is outside 2.684e-5–6.713e-5 m³/s/W. EnergyPlus clamps the performance curves, so capacity and efficiency can be off when it is far outside.</td></tr><tr><td>Service water heating input note</td><td>WaterHeater:Mixed = SHWSYS1 WATER HEATER:  Use side nodes are specified; Peak Volumetric U</td><td class="num">106079</td><td class="num">106079</td><td class="num">106079</td><td class="num">106079</td><td class="num">106079</td><td>Informational message about service water heating inputs.</td></tr><tr><td>Performance curve not normalised at rated conditions</td><td>GetDXCoils: Coil:Heating:DX:SingleSpeed=&quot;PSZ-AC:1 HEAT PUMP DX HEATING COIL&quot; curve values </td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td>A coil performance curve does not return 1.0 at rated conditions, so the coil&#x27;s capacity or efficiency at rated conditions differs from the rated input. Common with curves copied from other equipment.</td></tr><tr><td>Standard rating not at AHRI conditions</td><td>The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = PSZ-AC:1 HEAT PUMP DX</td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td class="num">5</td><td>Informational: the coil&#x27;s curves do not cover the AHRI test point, so the reported SEER/EER is extrapolated. Simulation results are unaffected.</td></tr><tr><td>Daylighting controls cover part of the zone</td><td>GetDaylightingControls: Fraction of zone or space controlled by the Daylighting reference </td><td class="num">4</td><td class="num">4</td><td class="num">4</td><td class="num">4</td><td class="num">4</td><td>Informational: the daylighting control fractions add up to less than 1, so part of the zone&#x27;s lighting is not dimmed.</td></tr><tr><td>Unused objects in the file</td><td>CheckUsedConstructions: There are 23 nominally unused constructions in input. — For explic</td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td>Objects that nothing refers to. They do not change results, but reviewers reading the IDF may assume they are in use; leftovers from an earlier design option are a common source of confusion.</td></tr><tr><td>Not in the knowledge base</td><td>ValidateADP: Sensible heat ratio (SHR) calculation error for Coil:Cooling:DX:SingleSpeed &quot;</td><td class="num">1</td><td></td><td></td><td></td><td></td><td>Not in the knowledge base (rare in this run).</td></tr><tr><td>Monthly report variables not available</td><td>Processing Monthly Tabular Reports: Variable names not valid for this simulation — ...use </td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td class="num">1</td><td>An Output:Table:Monthly report asks for variables that do not exist in this model. Harmless.</td></tr></tbody></table></details></div><div class="passlist"><b>Passed</b><ul><li><span class="pill PASS">PASS</span> Simulation completed — Proposed, Baseline 0°, Baseline 90°, Baseline 180°, Baseline 270°<div class="note">EnergyPlus 26.2.0 completed successfully.</div></li><li><span class="pill PASS">PASS</span> No severe errors — Proposed, Baseline 0°, Baseline 90°, Baseline 180°, Baseline 270°<div class="note">No severe errors.</div></li><li><span class="pill PASS">PASS</span> Full-year simulation — Proposed, Baseline 0°, Baseline 90°, Baseline 180°, Baseline 270°<div class="note">8760 hours simulated.</div></li></ul></div><h2>Unmet load hours</h2><svg viewBox="0 0 760 206" width="100%" role="img" aria-label="Unmet load hours by model" style="background:#fff;border:1px solid #e4e7ec;border-radius:10px"><text x="120" y="17" font-size="12" fill="#475467">Unmet load hours (any zone, occupied) — dashed: EnergyPlus heating + cooling total</text><text x="112" y="44" font-size="12.5" text-anchor="end" fill="#101828">Proposed</text><rect x="120" y="32" width="518.2" height="16" rx="3" fill="#d92d20" opacity="0.85"/><text x="644.2" y="44" font-size="12" fill="#101828">1,193 h</text><text x="112" y="74" font-size="12.5" text-anchor="end" fill="#101828">Baseline 0°</text><rect x="120" y="62" width="32.0" height="16" rx="3" fill="#1d4ed8" opacity="0.85"/><text x="158.0" y="74" font-size="12" fill="#101828">74 h</text><text x="112" y="104" font-size="12.5" text-anchor="end" fill="#101828">Baseline 90°</text><rect x="120" y="92" width="30.4" height="16" rx="3" fill="#1d4ed8" opacity="0.85"/><text x="156.4" y="104" font-size="12" fill="#101828">70 h</text><text x="112" y="134" font-size="12.5" text-anchor="end" fill="#101828">Baseline 180°</text><rect x="120" y="122" width="25.1" height="16" rx="3" fill="#1d4ed8" opacity="0.85"/><text x="151.1" y="134" font-size="12" fill="#101828">58 h</text><text x="112" y="164" font-size="12.5" text-anchor="end" fill="#101828">Baseline 270°</text><rect x="120" y="152" width="31.1" height="16" rx="3" fill="#1d4ed8" opacity="0.85"/><text x="157.1" y="164" font-size="12" fill="#101828">72 h</text><line x1="250.3" x2="250.3" y1="24" y2="184" stroke="#b42318" stroke-width="1.5"/><text x="250.3" y="198" font-size="12" text-anchor="middle" fill="#b42318">300 h limit</text></svg><div class="card FAIL"><div class="head"><span class="pill FAIL">FAIL</span><h3>Where the unmet hours come from — Proposed</h3></div><table><thead><tr><th>Zone</th><th>Mode</th><th>Unmet h</th><th>Share</th><th>Primary cause</th><th>Served by</th></tr></thead><tbody><tr><td>PERIMETER_ZN_1</td><td>cooling</td><td class="num">1186.2</td><td>99%</td><td>Hard-sized below design</td><td>PSZ-AC:2</td></tr><tr><td>CORE_ZN</td><td>cooling</td><td class="num">87.5</td><td>7%</td><td>Morning recovery</td><td>PSZ-AC:1</td></tr><tr><td>PERIMETER_ZN_4</td><td>cooling</td><td class="num">27.0</td><td>2%</td><td>Morning recovery</td><td>PSZ-AC:5</td></tr><tr><td>PERIMETER_ZN_2</td><td>cooling</td><td class="num">26.5</td><td>2%</td><td>Morning recovery</td><td>PSZ-AC:3</td></tr><tr><td>PERIMETER_ZN_3</td><td>cooling</td><td class="num">17.2</td><td>1%</td><td>Morning recovery</td><td>PSZ-AC:4</td></tr></tbody></table><details open><summary>Evidence by zone</summary><ul><li><b>PERIMETER_ZN_1 (cooling)</b><ul><li>1186.2 occupied cooling unmet hours (99% of the building&#x27;s 1193).</li><li>3% of those hours with the zone receiving ≥90% of its annual peak cooling.</li><li>100% of those hours with air loop PSZ-AC:2 (supply outlet PSZ-AC:2 SUPPLY EQUIPMENT OUTLET NODE) missing its supply-air setpoint by &gt;0.5 K.</li><li>15% of those hours in the first two occupied hours of the day.</li><li>8% of those hours when outdoor conditions exceed TAIPEI ANN CLG 1% CONDNS DB=&gt;MWB (DB 34.2 °C, WB 26.4 °C).</li><li>Average miss: 1.76 K from the cooling setpoint.</li><li>Coil:Cooling:DX:SingleSpeed “PSZ-AC:2 HEAT PUMP DX COOLING COIL”: Gross Rated Total Cooling Capacity user-specified 3432 W vs design size 6864 (50%).</li></ul></li><li><b>CORE_ZN (cooling)</b><ul><li>87.5 occupied cooling unmet hours (7% of the building&#x27;s 1193).</li><li>8% of those hours with the zone receiving ≥90% of its annual peak cooling.</li><li>71% of those hours with air loop PSZ-AC:1 (supply outlet PSZ-AC:1 SUPPLY EQUIPMENT OUTLET NODE) missing its supply-air setpoint by &gt;0.5 K.</li><li>78% of those hours in the first two occupied hours of the day.</li><li>3% of those hours when outdoor conditions exceed TAIPEI ANN CLG 1% CONDNS DB=&gt;MWB (DB 34.2 °C, WB 26.4 °C).</li><li>Average miss: 0.62 K from the cooling setpoint.</li></ul></li><li><b>PERIMETER_ZN_4 (cooling)</b><ul><li>27.0 occupied cooling unmet hours (2% of the building&#x27;s 1193).</li><li>100% of those hours with air loop PSZ-AC:5 (supply outlet PSZ-AC:5 SUPPLY EQUIPMENT OUTLET NODE) missing its supply-air setpoint by &gt;0.5 K.</li><li>100% of those hours in the first two occupied hours of the day.</li><li>1% of those hours when outdoor conditions exceed TAIPEI ANN CLG 1% CONDNS DB=&gt;MWB (DB 34.2 °C, WB 26.4 °C).</li><li>Average miss: 0.35 K from the cooling setpoint.</li></ul></li><li><b>PERIMETER_ZN_2 (cooling)</b><ul><li>26.5 occupied cooling unmet hours (2% of the building&#x27;s 1193).</li><li>1% of those hours with the zone receiving ≥90% of its annual peak cooling.</li><li>99% of those hours with air loop PSZ-AC:3 (supply outlet PSZ-AC:3 SUPPLY EQUIPMENT OUTLET NODE) missing its supply-air setpoint by &gt;0.5 K.</li><li>99% of those hours in the first two occupied hours of the day.</li><li>1% of those hours when outdoor conditions exceed TAIPEI ANN CLG 1% CONDNS DB=&gt;MWB (DB 34.2 °C, WB 26.4 °C).</li><li>Average miss: 0.37 K from the cooling setpoint.</li></ul></li></ul></details></div><details class="passlist"><summary>Baseline 0°: within the limit — the remaining unmet hours come mostly from CORE_ZN (cooling), morning recovery</summary><table><thead><tr><th>Zone</th><th>Mode</th><th>Unmet h</th><th>Primary cause</th></tr></thead><tbody><tr><td>CORE_ZN</td><td>cooling</td><td class="num">57.2</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_1</td><td>cooling</td><td class="num">44.2</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_4</td><td>cooling</td><td class="num">24.2</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_2</td><td>cooling</td><td class="num">20.8</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_3</td><td>cooling</td><td class="num">15.0</td><td>Morning recovery</td></tr></tbody></table></details><details class="passlist"><summary>Baseline 90°: within the limit — the remaining unmet hours come mostly from CORE_ZN (cooling), morning recovery</summary><table><thead><tr><th>Zone</th><th>Mode</th><th>Unmet h</th><th>Primary cause</th></tr></thead><tbody><tr><td>CORE_ZN</td><td>cooling</td><td class="num">68.0</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_1</td><td>cooling</td><td class="num">29.0</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_3</td><td>cooling</td><td class="num">25.5</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_2</td><td>cooling</td><td class="num">24.0</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_4</td><td>cooling</td><td class="num">19.0</td><td>Morning recovery</td></tr></tbody></table></details><details class="passlist"><summary>Baseline 180°: within the limit — the remaining unmet hours come mostly from CORE_ZN (cooling), morning recovery</summary><table><thead><tr><th>Zone</th><th>Mode</th><th>Unmet h</th><th>Primary cause</th></tr></thead><tbody><tr><td>CORE_ZN</td><td>cooling</td><td class="num">56.0</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_2</td><td>cooling</td><td class="num">26.5</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_4</td><td>cooling</td><td class="num">23.8</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_1</td><td>cooling</td><td class="num">20.8</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_3</td><td>cooling</td><td class="num">19.8</td><td>Morning recovery</td></tr></tbody></table></details><details class="passlist"><summary>Baseline 270°: within the limit — the remaining unmet hours come mostly from CORE_ZN (cooling), morning recovery</summary><table><thead><tr><th>Zone</th><th>Mode</th><th>Unmet h</th><th>Primary cause</th></tr></thead><tbody><tr><td>CORE_ZN</td><td>cooling</td><td class="num">67.8</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_1</td><td>cooling</td><td class="num">31.5</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_3</td><td>cooling</td><td class="num">28.8</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_4</td><td>cooling</td><td class="num">27.5</td><td>Morning recovery</td></tr><tr><td>PERIMETER_ZN_2</td><td>cooling</td><td class="num">19.2</td><td>Morning recovery</td></tr></tbody></table></details><div class="card FAIL" id="f-umlh-300-proposed"><div class="head"><span class="pill FAIL">FAIL</span><h3>Unmet load hours ≤ 300</h3><span class="model">Proposed</span><span class="rid">UMLH-300</span></div><p class="msg">1,192.8 unmet load hours: time with at least one zone outside setpoint while occupied (limit 300 for the proposed and each baseline). Main contributor: PERIMETER_ZN_1 (cooling, 1186 h) — Capacity-limited, and a component serving the zone is hard-sized below its design size. Coil:Cooling:DX:SingleSpeed “PSZ-AC:2 HEAT PUMP DX COOLING COIL” Gross Rated Total Cooling Capacity is 3,432 W, 50% of its design size (6,864).</p><p class="clause">ASHRAE 90.1-2010 G3.1.2.3 Unmet Loads — 300 hours for the proposed and each baseline</p><ul class="fixes"><li>If this value is a leftover from an earlier option, autosize it or enter the capacity on the design drawings/schedules.</li><li>If it is the as-designed capacity, the design cannot hold this zone at setpoint: raise it with the design team, or document why the unmet hours are acceptable.</li></ul><div class="objs">Objects: PERIMETER_ZN_1, CORE_ZN, PERIMETER_ZN_4, PERIMETER_ZN_2, PERIMETER_ZN_3, PSZ-AC:2 HEAT PUMP DX COOLING COIL</div><details open><summary>Evidence (6 rows)</summary><table><thead><tr><th>Metric</th><th>Hours</th></tr></thead><tbody><tr><td>Occupied heating not met (EnergyPlus, facility)</td><td class="num">0.0</td></tr><tr><td>Occupied cooling not met (EnergyPlus, facility)</td><td class="num">1,192.8</td></tr><tr><td>LEED summary ‘Number of hours not met’ (heating + cooling, counts overlaps twice)</td><td class="num">1,192.8</td></tr><tr><td>Time with any zone unmet, heating or cooling (EnergyPlus timestep method) — judged</td><td class="num">1,192.8</td></tr><tr><td>Whole clock hours containing any unmet timestep (strict reading, for information)</td><td class="num">1,269.0</td></tr><tr><td>Rebuilt heating and cooling totals match EnergyPlus&#x27;s tables</td><td>yes</td></tr></tbody></table></details></div><div class="card INFO" id="f-umlh-diff-"><div class="head"><span class="pill INFO">INFO</span><h3>Proposed vs baseline unmet hours</h3><span class="rid">UMLH-DIFF</span></div><p class="msg">Proposed 1,192.8 h vs baseline average 68.2 h (+1,124.5 h). 90.1-2010 and 2016 set no limit on this difference — the 50-hour rule was in 90.1-2007 (LEED 2009) only. A gap this large is worth one sentence in the modeling narrative.</p><p class="clause">For information — no limit in 90.1-2010/2016 (G3.1.2.3)</p><ul class="fixes"><li>Explain the difference (e.g. proposed equipment sized from the design schedules) in the narrative; reviewers sometimes ask.</li></ul><details><summary>Evidence (6 rows)</summary><table><thead><tr><th>Model</th><th>Unmet hours</th></tr></thead><tbody><tr><td>Proposed</td><td class="num">1,192.8</td></tr><tr><td>Baseline 0°</td><td class="num">73.8</td></tr><tr><td>Baseline 90°</td><td class="num">70.0</td></tr><tr><td>Baseline 180°</td><td class="num">57.8</td></tr><tr><td>Baseline 270°</td><td class="num">71.5</td></tr><tr><td>Baseline average</td><td class="num">68.2</td></tr></tbody></table></details></div><div class="passlist"><b>Passed</b><ul><li><span class="pill PASS">PASS</span> Unmet load hours ≤ 300 — Baseline 0°, Baseline 90°, Baseline 180°, Baseline 270°<div class="note">Baseline 0°: 73.8 unmet load hours (any zone, EnergyPlus timestep method); heating + cooling total 73.8 h.; Baseline 90°: 70.0 unmet load hours (any zone, EnergyPlus timestep method); heating + cooling total 70.0 h.; Baseline 180°: 57.8 unmet load hours (any zone, EnergyPlus timestep method); heating + cooling total 57.8 h.; Baseline 270°: 71.5 unmet load hours (any zone, EnergyPlus timestep method); heating + cooling total 71.5 h.</div></li><li><span class="pill PASS">PASS</span> Unmet-hour reporting tolerance<div class="note">Same tolerance in every model (0.56 K heating, 0.56 K cooling).</div></li></ul></div><h2>Baseline vs proposed — items that must match</h2><div class="card FAIL" id="f-cons-equip-total-"><div class="head"><span class="pill FAIL">FAIL</span><h3>Interior equipment energy the same</h3><span class="rid">CONS-EQUIP-TOTAL</span></div><p class="msg">Annual interior equipment (plug and process) energy differs between proposed and baseline.</p><p class="clause">Table G3.1 #12 Receptacle and other loads — identical in both models</p><ul class="fixes"><li>Receptacle and process loads must be identical unless an exceptional calculation is submitted; copy the equipment objects and schedules from the proposed model.</li></ul><details open><summary>Evidence (1 row)</summary><table><thead><tr><th>Baseline</th><th>Proposed (GJ)</th><th>Baseline (GJ)</th><th>Difference</th></tr></thead><tbody><tr><td>Baseline 0°</td><td class="num">48.30</td><td class="num">38.64</td><td>+25.0%</td></tr></tbody></table></details></div><div class="card FAIL" id="f-cons-plug-"><div class="head"><span class="pill FAIL">FAIL</span><h3>Receptacle loads the same</h3><span class="rid">CONS-PLUG</span></div><p class="msg">Electric equipment power (level × schedule) differs between proposed and baseline in 5 zones.</p><p class="clause">Table G3.1 #12 Receptacle and other loads — identical in both models</p><ul class="fixes"><li>Copy ElectricEquipment objects and schedules from the proposed model to the baseline.</li><li>Differences are allowed only with an approved exceptional calculation (e.g. ENERGY STAR equipment), documented separately.</li></ul><div class="objs">Objects: CORE_ZN, PERIMETER_ZN_1, PERIMETER_ZN_2, PERIMETER_ZN_3, PERIMETER_ZN_4</div><details open><summary>Evidence (5 rows)</summary><table><thead><tr><th>Baseline</th><th>Zone</th><th>Proposed (kWh)</th><th>Baseline (kWh)</th><th>Hours that differ</th><th>First difference</th></tr></thead><tbody><tr><td>Baseline 0°</td><td>CORE_ZN</td><td class="num">3,927.8</td><td class="num">3,142.2</td><td class="num">8760</td><td>01/01 01:00 (Holiday): 166.2 vs 133</td></tr><tr><td>Baseline 0°</td><td>PERIMETER_ZN_1</td><td class="num">2,977.5</td><td class="num">2,382.0</td><td class="num">8760</td><td>01/01 01:00 (Holiday): 126 vs 100.8</td></tr><tr><td>Baseline 0°</td><td>PERIMETER_ZN_2</td><td class="num">1,766.3</td><td class="num">1,413.0</td><td class="num">8760</td><td>01/01 01:00 (Holiday): 74.74 vs 59.79</td></tr><tr><td>Baseline 0°</td><td>PERIMETER_ZN_3</td><td class="num">2,977.5</td><td class="num">2,382.0</td><td class="num">8760</td><td>01/01 01:00 (Holiday): 126 vs 100.8</td></tr><tr><td>Baseline 0°</td><td>PERIMETER_ZN_4</td><td class="num">1,766.3</td><td class="num">1,413.0</td><td class="num">8760</td><td>01/01 01:00 (Holiday): 74.74 vs 59.79</td></tr></tbody></table></details></div><div class="passlist"><b>Passed</b><ul><li><span class="pill PASS">PASS</span> Gas equipment the same<div class="note">No GasEquipment objects in any model.</div></li><li><span class="pill PASS">PASS</span> HVAC operation schedules the same<div class="note">HVAC systems serving each zone run on the same hours in every model.</div></li><li><span class="pill PASS">PASS</span> Infiltration the same<div class="note">Same infiltration design flow and schedule in every zone.</div></li><li><span class="pill PASS">PASS</span> Lighting schedules the same<div class="note">Lighting schedules are identical hour by hour (20 zone comparisons).</div></li><li><span class="pill PASS">PASS</span> Outdoor air the same<div class="note">Same zone design outdoor air in every zone and the same minimum system intake (0.221 m³/s, 5 outdoor-air controllers).</div></li><li><span class="pill PASS">PASS</span> Other equipment the same<div class="note">No OtherEquipment objects in any model.</div></li><li><span class="pill PASS">PASS</span> Occupancy the same<div class="note">Occupancy (people × schedule): identical hourly values in every zone (20 zone comparisons).</div></li><li><span class="pill PASS">PASS</span> Same weather, program version and run period<div class="note">Same weather file, EnergyPlus version, run period and timestep.</div></li><li><span class="pill PASS">PASS</span> Cooling setpoints the same<div class="note">Cooling setpoint schedule: identical hourly values in every zone (24 zone comparisons).</div></li><li><span class="pill PASS">PASS</span> Heating setpoints the same<div class="note">Heating setpoint schedule: identical hourly values in every zone (24 zone comparisons).</div></li><li><span class="pill PASS">PASS</span> Same zones and floor areas<div class="note">6 zones; same names and floor areas in every baseline.</div></li></ul></div><h2>Baseline rules</h2><div class="passlist"><b>Passed</b><ul><li><span class="pill PASS">PASS</span> Four baseline orientations<div class="note">Baseline simulated at 0, 90, 180 and 270° relative to the proposed.</div></li><li><span class="pill PASS">PASS</span> Baseline skylight-to-roof ratio<div class="note">Baseline skylight-to-roof ratio 0.0%.</div></li><li><span class="pill PASS">PASS</span> Baseline HVAC system type<div class="note">System 4 – PSZ-HP (packaged rooftop heat pump), as required (nonresidential, 3 floors or fewer and &lt; 25,000 ft²; 5,502 ft² conditioned; heating electric (project file); 1 floor above grade).</div></li><li><span class="pill PASS">PASS</span> Baseline window-to-wall ratio<div class="note">Baseline WWR 21.2% with the proposed distribution by orientation.</div></li></ul></div><h2>LEED submittal checks</h2><div class="passlist"><b>Passed</b><ul><li><span class="pill PASS">PASS</span> Process energy share<div class="note">Process energy is 29% of baseline site energy (≥ 25%; LEED&#x27;s threshold is on cost).</div></li></ul></div><footer><p><b>How to read this report.</b> FAIL: a reviewer would reject this as submitted. REVIEW: likely to draw a comment — fix it or document why it is right. SKIPPED: prereview could not check it with the data available. Numbers come from EnergyPlus's own output (SQL tables and hourly variables).</p><p>prereview is a pre-submission aid, not a compliance certification. Standard clauses are paraphrased; check the standard and your rating authority's guidance for final decisions.</p></footer></main></body></html>